# PLC-HMI-20260923-25 — 1545 C08 / iki taraf incelemesi

## Doğrulananlar
PLC Bufera_Perde_Kesme_20260923_1545_C08.export: iki MC_Home'un 10 çıkışı doğru GVL'ye bağlı, SMC_ERROR alanları doğru. C8E emergency bloğu önerilen şekilde eklenmiş; jog/besleme kilitleri korunmuş. Yeni exportta bu değişiklikler kaynak düzeyinde doğru.
HMI gerçek config'te 11 C8 eşlemesi GVL isimleriyle birebir doğru. HMI ajanı 8 BOOL/2 Int32 RO canlı okuma bildirmiştir; bu incelemede PLC'ye bağlanılmadı. Modal pencere, 3s ve sonuç takip kodu var.
İzole kopyada gerçekconfig/veritabanı alınmadan 46 ilgili test geçti: test_set_zero_reference, test_set_zero_dialog, test_opcua_read_chunking. İlk sandbox denemeleri tmp erişim hatası verdi; izole çalışma için yetkili tekrar 46/46. Ayrı repro aşağıdaki kusuru doğruladı.

## HMI düzeltme görevleri
### P1 — C8 hızlı Done / sonsuz bekleme
services/machine_service.py::_update_set_zero_status içinde _set_zero_cleared=False iken combined_busy=False ve combined_done=True gelirse erken return var. Timeout hesabı bu return'den SONRA. Hareket etmeyen Home iki HMI okuması arasında tamamlanabilir; Busy hiç görülmez. request_set_zero her yeni talepte cleared=False yapıyor, talep öncesi temiz örneği kullanmıyor. Repro: sent_at timeout'tan eski, fresh=True, ikiDone=True, Busy/Error=False -> status sent, pending True, RequestFALSE yazısı yok. Gerçek PLC gerekmeden doğrulandı.
Düzeltme: Yeni talep öncesi taze RequestFALSE/sonuçlar temiz doğrulamasını kaydet; sonrasında doğrudan ikiDone geldiğinde araBusy zorunlu olmasın. Önceden kalmış Done başarı sayılmasın. Timeout bütün pending yollarını kapsasın. Yeni PLC latch/sequence/tag eklemeyin. Test: temiz başlangıç -> ilk okumada ikiDone; eskiDone yeni başarı sayılmaması; cleared hiç gelmezken timeout.

### P1 — Gerçek Busy bırakılmadan modal kapanabiliyor
_update_set_zero_status timeout sırasında combined_busy=True olsa da error ve sent=False yapıyor. Dialog._busy yalnız status sent/busy kontrol ediyor. Böylece gerçek HomeBusy sürerken error durumunda pencere kapanabilir; reconnect dalı da idle'a geçiyor. Modal/diğer komut kilidi yalnız sonuç etiketine bağlı olmasın; gerçek Busy ve belirsiz durumun çözümlenmesi dikkate alınsın. ExecuteFALSE gerçek bitiş kanıtı değildir. Yeni testler: timeout+BusyTRUE, bağlantı dönüşü+BusyTRUE, daha sonra BusyFALSE. Bu bulgu kaynak incelemesidir.

### P2 — EMG operatör metni eksik
core/notification_catalog.py H16 halen genel emniyet mesajı. Not21 uygulanmamış; artık PLC C8E exportta mevcut. Aynı HATA kaydının açıklamasını geri çekme KOMUTU verildi, EMG bırakmak otomatik devam ettirmez şeklinde güncelleyin. Manuel hazırlık Mesaj açıklaması not21'de. Sensör kanıtı olmadan yukarıda diye söylemeyin.

### Kayıt düzeltmesi
HMI SESSION_BRIEF eski '140 Reset kararı açık' maddesini PLC C5.1/C6 kaynak kararı ve kullanıcının geçti bildirimiyle güncelleyin; yeniden tasarım görevi değil. C8E henüz başlanmadı ifadesi PLC için artık yanlış; HMI metni ve saha testleri ayrı bekliyor.

## Açık görev sırası
1. Yukarıdaki HMI C8 sonuç/Busy düzeltmeleri, yeni regresyon testleri, H16 açıklaması.
2. C8 beş fiziksel test ve C8E altı fiziksel test için kullanıcı sonuçları. Bir önceki genel fiziksel test bildirimi bu son değişikliklerden önceydi; hepsini yeniden yaptırma, değişen senaryoları tamamla.
3. Fiziksel X/Y limit sensörleri: uç, ham polarite ve durdurma/limitten çıkış davranışını belirle; henüz bağlama mantığını varsayma.
4. Gerçek VisionCut entegrasyonu: HMI notunda dört paketleme hatası için yama bekleniyor; gerçek sürümle veri/heartbeat/izin/bağlantı kesilmesi testi. Gerçek Vision çalışırken geçici simülatör yazarı devre dışı.
5. C7 test kayıtlarını kullanıcının genel fiziksel başarı bildirimiyle uzlaştır; son değişiklikleri ve henüz denenmeyen sınır/iletişim durumlarını ayrı kapat. Hiçbir test ölçülmeden geçti yazma.
6. HTML akış rehberi son C8/C8E/10HomeGVL ve gerçek clamp polaritesiyle güncelle; eski görev dokümanlarını son durumla uyumlu hale getir, kabul exportu/HMI sürümünü yedekle.
HMI paylaşımlı testDB izolasyonu da açık bakım işi; gerçek bufera.db üzerinden test/sonradan kayıt silme yapılmamalı.
